
<!DOCTYPE html>

<html>
  <head>
    <meta charset="utf-8" />
    <meta name="viewport" content="width=device-width, initial-scale=1.0" /><meta name="generator" content="Docutils 0.17.1: http://docutils.sourceforge.net/" />

    <title>Analysis of a Multi-Zone VAV System at Part-Load &#8212; Air Conditioning Calculations with Python</title>
    
  <!-- Loaded before other Sphinx assets -->
  <link href="_static/styles/theme.css?digest=1999514e3f237ded88cf" rel="stylesheet">
<link href="_static/styles/pydata-sphinx-theme.css?digest=1999514e3f237ded88cf" rel="stylesheet">

    
  <link rel="stylesheet"
    href="_static/vendor/fontawesome/5.13.0/css/all.min.css">
  <link rel="preload" as="font" type="font/woff2" crossorigin
    href="_static/vendor/fontawesome/5.13.0/webfonts/fa-solid-900.woff2">
  <link rel="preload" as="font" type="font/woff2" crossorigin
    href="_static/vendor/fontawesome/5.13.0/webfonts/fa-brands-400.woff2">

    <link rel="stylesheet" type="text/css" href="_static/pygments.css" />
    <link rel="stylesheet" href="_static/styles/sphinx-book-theme.css?digest=5115cc725059bd94278eecd172e13a965bf8f5a9" type="text/css" />
    <link rel="stylesheet" type="text/css" href="_static/togglebutton.css" />
    <link rel="stylesheet" type="text/css" href="_static/copybutton.css" />
    <link rel="stylesheet" type="text/css" href="_static/mystnb.css" />
    <link rel="stylesheet" type="text/css" href="_static/sphinx-thebe.css" />
    <link rel="stylesheet" type="text/css" href="_static/design-style.b7bb847fb20b106c3d81b95245e65545.min.css" />
    
  <!-- Pre-loaded scripts that we'll load fully later -->
  <link rel="preload" as="script" href="_static/scripts/pydata-sphinx-theme.js?digest=1999514e3f237ded88cf">

    <script data-url_root="./" id="documentation_options" src="_static/documentation_options.js"></script>
    <script src="_static/jquery.js"></script>
    <script src="_static/underscore.js"></script>
    <script src="_static/doctools.js"></script>
    <script src="_static/clipboard.min.js"></script>
    <script src="_static/copybutton.js"></script>
    <script src="_static/scripts/sphinx-book-theme.js?digest=9c920249402e914e316237a7dbc6769907cce411"></script>
    <script>let toggleHintShow = 'Click to show';</script>
    <script>let toggleHintHide = 'Click to hide';</script>
    <script>let toggleOpenOnPrint = 'true';</script>
    <script src="_static/togglebutton.js"></script>
    <script>var togglebuttonSelector = '.toggle, .admonition.dropdown, .tag_hide_input div.cell_input, .tag_hide-input div.cell_input, .tag_hide_output div.cell_output, .tag_hide-output div.cell_output, .tag_hide_cell.cell, .tag_hide-cell.cell';</script>
    <script src="_static/design-tabs.js"></script>
    <script>const THEBE_JS_URL = "https://unpkg.com/thebe@0.8.2/lib/index.js"
const thebe_selector = ".thebe,.cell"
const thebe_selector_input = "pre"
const thebe_selector_output = ".output, .cell_output"
</script>
    <script async="async" src="_static/sphinx-thebe.js"></script>
    <link rel="index" title="Index" href="genindex.html" />
    <link rel="search" title="Search" href="search.html" />
    <link rel="prev" title="Design of a Multi-Zone VAV System (the Shorter Way)" href="vav_multizone_design_p2.html" />
    <meta name="viewport" content="width=device-width, initial-scale=1" />
    <meta name="docsearch:language" content="None">
    

    <!-- Google Analytics -->
    
  </head>
  <body data-spy="scroll" data-target="#bd-toc-nav" data-offset="60">
<!-- Checkboxes to toggle the left sidebar -->
<input type="checkbox" class="sidebar-toggle" name="__navigation" id="__navigation" aria-label="Toggle navigation sidebar">
<label class="overlay overlay-navbar" for="__navigation">
    <div class="visually-hidden">Toggle navigation sidebar</div>
</label>
<!-- Checkboxes to toggle the in-page toc -->
<input type="checkbox" class="sidebar-toggle" name="__page-toc" id="__page-toc" aria-label="Toggle in-page Table of Contents">
<label class="overlay overlay-pagetoc" for="__page-toc">
    <div class="visually-hidden">Toggle in-page Table of Contents</div>
</label>
<!-- Headers at the top -->
<div class="announcement header-item noprint"></div>
<div class="header header-item noprint"></div>

    
    <div class="container-fluid" id="banner"></div>

    

    <div class="container-xl">
      <div class="row">
          
<!-- Sidebar -->
<div class="bd-sidebar noprint" id="site-navigation">
    <div class="bd-sidebar__content">
        <div class="bd-sidebar__top"><div class="navbar-brand-box">
    <a class="navbar-brand text-wrap" href="index.html">
      
        <!-- `logo` is deprecated in Sphinx 4.0, so remove this when we stop supporting 3 -->
        
      
      
      <img src="_static/logo.png" class="logo" alt="logo">
      
      
      <h1 class="site-logo" id="site-title">Air Conditioning Calculations with Python</h1>
      
    </a>
</div><form class="bd-search d-flex align-items-center" action="search.html" method="get">
  <i class="icon fas fa-search"></i>
  <input type="search" class="form-control" name="q" id="search-input" placeholder="Search this book..." aria-label="Search this book..." autocomplete="off" >
</form><nav class="bd-links" id="bd-docs-nav" aria-label="Main">
    <div class="bd-toc-item active">
        
        <ul class="nav bd-sidenav bd-sidenav__home-link">
            <li class="toctree-l1">
                <a class="reference internal" href="intro.html">
                    Air Conditioning Calculations with Python
                </a>
            </li>
        </ul>
        <ul class="current nav bd-sidenav">
 <li class="toctree-l1">
  <a class="reference internal" href="airco_proc_01.html">
   Basic Air Conditioning Processes
  </a>
 </li>
 <li class="toctree-l1">
  <a class="reference internal" href="airco_proc_02.html">
   Combining Air Conditioning Processes
  </a>
 </li>
 <li class="toctree-l1">
  <a class="reference internal" href="cav_design.html">
   Design of a Single-Zone CAV System
  </a>
 </li>
 <li class="toctree-l1">
  <a class="reference internal" href="cav_vav_part_load.html">
   Comparison between a CAV and VAV System under Summer Part-Load Operation
  </a>
 </li>
 <li class="toctree-l1">
  <a class="reference internal" href="vav_multizone_design_p1.html">
   Design of a Multi-Zone VAV System (the Long Way)
  </a>
 </li>
 <li class="toctree-l1">
  <a class="reference internal" href="vav_multizone_design_p2.html">
   Design of a Multi-Zone VAV System (the Shorter Way)
  </a>
 </li>
 <li class="toctree-l1 current active">
  <a class="current reference internal" href="#">
   Analysis of a Multi-Zone VAV System at Part-Load
  </a>
 </li>
</ul>

    </div>
</nav></div>
        <div class="bd-sidebar__bottom">
             <!-- To handle the deprecated key -->
            
            <div class="navbar_extra_footer">
            Powered by <a href="https://jupyterbook.org">Jupyter Book</a>
            </div>
            
        </div>
    </div>
    <div id="rtd-footer-container"></div>
</div>


          


          
<!-- A tiny helper pixel to detect if we've scrolled -->
<div class="sbt-scroll-pixel-helper"></div>
<!-- Main content -->
<div class="col py-0 content-container">
    
    <div class="header-article row sticky-top noprint">
        



<div class="col py-1 d-flex header-article-main">
    <div class="header-article__left">
        
        <label for="__navigation"
  class="headerbtn"
  data-toggle="tooltip"
data-placement="right"
title="Toggle navigation"
>
  

<span class="headerbtn__icon-container">
  <i class="fas fa-bars"></i>
  </span>

</label>

        
    </div>
    <div class="header-article__right">
<div class="menu-dropdown menu-dropdown-launch-buttons">
  <button class="headerbtn menu-dropdown__trigger"
      aria-label="Launch interactive content">
      <i class="fas fa-rocket"></i>
  </button>
  <div class="menu-dropdown__content">
    <ul>
      <li>
        <a href="https://mybinder.org/v2/gh/TomLXXVI/Air-Conditioning/master?urlpath=tree/vav_multizone_analysis.ipynb"
   class="headerbtn"
   data-toggle="tooltip"
data-placement="left"
title="Launch on Binder"
>
  

<span class="headerbtn__icon-container">
  
    <img src="_static/images/logo_binder.svg">
  </span>
<span class="headerbtn__text-container">Binder</span>
</a>

      </li>
      
    </ul>
  </div>
</div>

<button onclick="toggleFullScreen()"
  class="headerbtn"
  data-toggle="tooltip"
data-placement="bottom"
title="Fullscreen mode"
>
  

<span class="headerbtn__icon-container">
  <i class="fas fa-expand"></i>
  </span>

</button>

<div class="menu-dropdown menu-dropdown-repository-buttons">
  <button class="headerbtn menu-dropdown__trigger"
      aria-label="Source repositories">
      <i class="fab fa-github"></i>
  </button>
  <div class="menu-dropdown__content">
    <ul>
      <li>
        <a href="https://github.com/TomLXXVI/Air-Conditioning"
   class="headerbtn"
   data-toggle="tooltip"
data-placement="left"
title="Source repository"
>
  

<span class="headerbtn__icon-container">
  <i class="fab fa-github"></i>
  </span>
<span class="headerbtn__text-container">repository</span>
</a>

      </li>
      
      <li>
        <a href="https://github.com/TomLXXVI/Air-Conditioning/issues/new?title=Issue%20on%20page%20%2Fvav_multizone_analysis.html&body=Your%20issue%20content%20here."
   class="headerbtn"
   data-toggle="tooltip"
data-placement="left"
title="Open an issue"
>
  

<span class="headerbtn__icon-container">
  <i class="fas fa-lightbulb"></i>
  </span>
<span class="headerbtn__text-container">open issue</span>
</a>

      </li>
      
    </ul>
  </div>
</div>

<div class="menu-dropdown menu-dropdown-download-buttons">
  <button class="headerbtn menu-dropdown__trigger"
      aria-label="Download this page">
      <i class="fas fa-download"></i>
  </button>
  <div class="menu-dropdown__content">
    <ul>
      <li>
        <a href="_sources/vav_multizone_analysis.ipynb"
   class="headerbtn"
   data-toggle="tooltip"
data-placement="left"
title="Download source file"
>
  

<span class="headerbtn__icon-container">
  <i class="fas fa-file"></i>
  </span>
<span class="headerbtn__text-container">.ipynb</span>
</a>

      </li>
      
      <li>
        
<button onclick="printPdf(this)"
  class="headerbtn"
  data-toggle="tooltip"
data-placement="left"
title="Print to PDF"
>
  

<span class="headerbtn__icon-container">
  <i class="fas fa-file-pdf"></i>
  </span>
<span class="headerbtn__text-container">.pdf</span>
</button>

      </li>
      
    </ul>
  </div>
</div>
<label for="__page-toc"
  class="headerbtn headerbtn-page-toc"
  
>
  

<span class="headerbtn__icon-container">
  <i class="fas fa-list"></i>
  </span>

</label>

    </div>
</div>

<!-- Table of contents -->
<div class="col-md-3 bd-toc show noprint">
    <div class="tocsection onthispage pt-5 pb-3">
        <i class="fas fa-list"></i> Contents
    </div>
    <nav id="bd-toc-nav" aria-label="Page">
        <ul class="visible nav section-nav flex-column">
 <li class="toc-h2 nav-item toc-entry">
  <a class="reference internal nav-link" href="#input-data">
   Input Data
  </a>
 </li>
 <li class="toc-h2 nav-item toc-entry">
  <a class="reference internal nav-link" href="#create-zones">
   Create Zones
  </a>
  <ul class="nav section-nav flex-column">
   <li class="toc-h3 nav-item toc-entry">
    <a class="reference internal nav-link" href="#zone-a">
     Zone A
    </a>
   </li>
   <li class="toc-h3 nav-item toc-entry">
    <a class="reference internal nav-link" href="#zone-b">
     Zone B
    </a>
   </li>
  </ul>
 </li>
 <li class="toc-h2 nav-item toc-entry">
  <a class="reference internal nav-link" href="#create-vav-system">
   Create VAV System
  </a>
 </li>
 <li class="toc-h2 nav-item toc-entry">
  <a class="reference internal nav-link" href="#solve-vav-system-at-part-load">
   Solve VAV System at Part Load
  </a>
  <ul class="nav section-nav flex-column">
   <li class="toc-h3 nav-item toc-entry">
    <a class="reference internal nav-link" href="#psychrometric-chart">
     Psychrometric Chart
    </a>
   </li>
   <li class="toc-h3 nav-item toc-entry">
    <a class="reference internal nav-link" href="#zone-info">
     Zone Info
    </a>
   </li>
  </ul>
 </li>
</ul>

    </nav>
</div>
    </div>
    <div class="article row">
        <div class="col pl-md-3 pl-lg-5 content-container">
            <!-- Table of contents that is only displayed when printing the page -->
            <div id="jb-print-docs-body" class="onlyprint">
                <h1>Analysis of a Multi-Zone VAV System at Part-Load</h1>
                <!-- Table of contents -->
                <div id="print-main-content">
                    <div id="jb-print-toc">
                        
                        <div>
                            <h2> Contents </h2>
                        </div>
                        <nav aria-label="Page">
                            <ul class="visible nav section-nav flex-column">
 <li class="toc-h2 nav-item toc-entry">
  <a class="reference internal nav-link" href="#input-data">
   Input Data
  </a>
 </li>
 <li class="toc-h2 nav-item toc-entry">
  <a class="reference internal nav-link" href="#create-zones">
   Create Zones
  </a>
  <ul class="nav section-nav flex-column">
   <li class="toc-h3 nav-item toc-entry">
    <a class="reference internal nav-link" href="#zone-a">
     Zone A
    </a>
   </li>
   <li class="toc-h3 nav-item toc-entry">
    <a class="reference internal nav-link" href="#zone-b">
     Zone B
    </a>
   </li>
  </ul>
 </li>
 <li class="toc-h2 nav-item toc-entry">
  <a class="reference internal nav-link" href="#create-vav-system">
   Create VAV System
  </a>
 </li>
 <li class="toc-h2 nav-item toc-entry">
  <a class="reference internal nav-link" href="#solve-vav-system-at-part-load">
   Solve VAV System at Part Load
  </a>
  <ul class="nav section-nav flex-column">
   <li class="toc-h3 nav-item toc-entry">
    <a class="reference internal nav-link" href="#psychrometric-chart">
     Psychrometric Chart
    </a>
   </li>
   <li class="toc-h3 nav-item toc-entry">
    <a class="reference internal nav-link" href="#zone-info">
     Zone Info
    </a>
   </li>
  </ul>
 </li>
</ul>

                        </nav>
                    </div>
                </div>
            </div>
            <main id="main-content" role="main">
                
              <div>
                
  <section class="tex2jax_ignore mathjax_ignore" id="analysis-of-a-multi-zone-vav-system-at-part-load">
<h1>Analysis of a Multi-Zone VAV System at Part-Load<a class="headerlink" href="#analysis-of-a-multi-zone-vav-system-at-part-load" title="Permalink to this headline">#</a></h1>
<hr class="docutils" />
<p>In this notebook a multi-zone VAV system is analyzed with the package <code class="docutils literal notranslate"><span class="pre">hvac.air_conditioning</span></code>. The example is taken from the book <strong>Heating and Cooling of Buildings</strong> by <em>T. Agami Reddy, Jan F. Kreider, Peter S. Curtiss and Ari Rabl</em> (3th Edition, 2017), Chapter 19. For doing the analysis the class <code class="docutils literal notranslate"><span class="pre">VAVSystem</span></code> from the module <code class="docutils literal notranslate"><span class="pre">hvac.air_conditioning.vav_system.part_load</span></code> is used, which resembles the <code class="docutils literal notranslate"><span class="pre">VAVSystem</span></code> class in the <code class="docutils literal notranslate"><span class="pre">hvac.air_conditioning.vav_system.design</span></code> module, that was demonstrated in the previous notebook <strong>Design of a Multi-Zone VAV System (the Shorter Way)</strong>.</p>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="kn">from</span> <span class="nn">hvac</span> <span class="kn">import</span> <span class="n">Quantity</span>
<span class="kn">from</span> <span class="nn">hvac.fluids</span> <span class="kn">import</span> <span class="n">HumidAir</span>
<span class="kn">from</span> <span class="nn">hvac.air_conditioning.vav_system.part_load</span> <span class="kn">import</span> <span class="n">VAVSystem</span>
<span class="kn">from</span> <span class="nn">hvac.air_conditioning.vav_system</span> <span class="kn">import</span> <span class="n">Zone</span><span class="p">,</span> <span class="n">Season</span>
<span class="kn">from</span> <span class="nn">hvac.charts</span> <span class="kn">import</span> <span class="n">PsychrometricChart</span><span class="p">,</span> <span class="n">StatePoint</span>
</pre></div>
</div>
</div>
</div>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="n">Q_</span> <span class="o">=</span> <span class="n">Quantity</span>
</pre></div>
</div>
</div>
</div>
<section id="input-data">
<h2>Input Data<a class="headerlink" href="#input-data" title="Permalink to this headline">#</a></h2>
<p><em>Consider the same building with two zones as in <strong>Design of a Multi-Zone VAV System (the Long Way)</strong>  for which a VAV-system was sized. Analyze this system under part-load operation under the following specifications:</em></p>
<table class="colwidths-auto table">
<thead>
<tr class="row-odd"><th class="head"><p></p></th>
<th class="head"><p>Zone A (Exterior Zone)</p></th>
<th class="head"><p>Zone B (Interior Zone)</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>Sensible cooling load</p></td>
<td><p>143,100 Btu/hr</p></td>
<td><p>91,260 Btu/hr</p></td>
</tr>
<tr class="row-odd"><td><p>Latent cooling load</p></td>
<td><p>36,000 Btu/hr</p></td>
<td><p>20,000 Btu/hr</p></td>
</tr>
<tr class="row-even"><td><p>Zone temperature</p></td>
<td><p>75°F</p></td>
<td><p>75°F</p></td>
</tr>
</tbody>
</table>
<p><em><strong>Given:</strong></em></p>
<ol class="simple">
<li><p>Outdoor air conditions: T<sub>db,o</sub> = 77 °F and W<sub>o</sub> = 0.0126 lb<sub>w</sub>/lb<sub>a</sub>.</p></li>
<li><p>Ventilation air flow rate = 2400.0 ft<sup>3</sup>/min.</p></li>
<li><p>The design flow rates to each zone: zone A = 780.7 lb<sub>a</sub>/min and zone B = 358.7 lb<sub>a</sub>/min. The supply airflow cannot be reduced to less than 60% of the full-load design value by mass.</p></li>
<li><p>The supply airflow to the zones cannot be reduced to less than 60% of the full-load design value by mass.</p></li>
<li><p>Fan efficiency is 60%.</p></li>
</ol>
<p><em><strong>Assumptions:</strong></em></p>
<ol class="simple">
<li><p>The latent load in the interior zone B is unchanged with outdoor temperature.</p></li>
<li><p>Ignore factors not included in the list given earlier, such as duct heat losses and gains.</p></li>
<li><p>The location is assumed to be at sea level.</p></li>
<li><p>Peak loads are coincident; no diversity adjustment is applied.</p></li>
<li><p>Assume 3 inWG pressure drop in the duct.</p></li>
<li><p>The preheat coil is inactive.</p></li>
</ol>
</section>
<section id="create-zones">
<h2>Create Zones<a class="headerlink" href="#create-zones" title="Permalink to this headline">#</a></h2>
<section id="zone-a">
<h3>Zone A<a class="headerlink" href="#zone-a" title="Permalink to this headline">#</a></h3>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="n">zone_A</span> <span class="o">=</span> <span class="n">Zone</span><span class="p">(</span>
    <span class="n">name</span><span class="o">=</span><span class="s1">&#39;zone A&#39;</span><span class="p">,</span>
    <span class="n">summer</span><span class="o">=</span><span class="n">Season</span><span class="p">(</span>
        <span class="n">Q_sen</span><span class="o">=</span><span class="n">Q_</span><span class="p">(</span><span class="mi">143_100</span><span class="p">,</span> <span class="s1">&#39;Btu / hr&#39;</span><span class="p">),</span>
        <span class="n">Q_lat</span><span class="o">=</span><span class="n">Q_</span><span class="p">(</span><span class="mi">36_000</span><span class="p">,</span> <span class="s1">&#39;Btu / hr&#39;</span><span class="p">),</span>
        <span class="n">zone_air</span><span class="o">=</span><span class="n">HumidAir</span><span class="p">(</span><span class="n">Tdb</span><span class="o">=</span><span class="n">Q_</span><span class="p">(</span><span class="mf">75.0</span><span class="p">,</span> <span class="s1">&#39;degF&#39;</span><span class="p">),</span> <span class="n">RH</span><span class="o">=</span><span class="n">Q_</span><span class="p">(</span><span class="mi">50</span><span class="p">,</span> <span class="s1">&#39;pct&#39;</span><span class="p">)),</span>
        <span class="n">m_supply</span><span class="o">=</span><span class="n">Q_</span><span class="p">(</span><span class="mf">780.7</span><span class="p">,</span> <span class="s1">&#39;lb / min&#39;</span><span class="p">)</span>
    <span class="p">)</span>
<span class="p">)</span>
</pre></div>
</div>
</div>
</div>
</section>
<section id="zone-b">
<h3>Zone B<a class="headerlink" href="#zone-b" title="Permalink to this headline">#</a></h3>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="n">zone_B</span> <span class="o">=</span> <span class="n">Zone</span><span class="p">(</span>
    <span class="n">name</span><span class="o">=</span><span class="s1">&#39;zone B&#39;</span><span class="p">,</span>
    <span class="n">summer</span><span class="o">=</span><span class="n">Season</span><span class="p">(</span>
        <span class="n">Q_sen</span><span class="o">=</span><span class="n">Q_</span><span class="p">(</span><span class="mi">91_260</span><span class="p">,</span> <span class="s1">&#39;Btu / hr&#39;</span><span class="p">),</span>
        <span class="n">Q_lat</span><span class="o">=</span><span class="n">Q_</span><span class="p">(</span><span class="mi">20_000</span><span class="p">,</span> <span class="s1">&#39;Btu / hr&#39;</span><span class="p">),</span>
        <span class="n">zone_air</span><span class="o">=</span><span class="n">HumidAir</span><span class="p">(</span><span class="n">Tdb</span><span class="o">=</span><span class="n">Q_</span><span class="p">(</span><span class="mf">75.0</span><span class="p">,</span> <span class="s1">&#39;degF&#39;</span><span class="p">),</span> <span class="n">RH</span><span class="o">=</span><span class="n">Q_</span><span class="p">(</span><span class="mi">50</span><span class="p">,</span> <span class="s1">&#39;pct&#39;</span><span class="p">)),</span>
        <span class="n">m_supply</span><span class="o">=</span><span class="n">Q_</span><span class="p">(</span><span class="mf">358.7</span><span class="p">,</span> <span class="s1">&#39;lb / min&#39;</span><span class="p">)</span>
    <span class="p">)</span>
<span class="p">)</span>
</pre></div>
</div>
</div>
</div>
</section>
</section>
<section id="create-vav-system">
<h2>Create VAV System<a class="headerlink" href="#create-vav-system" title="Permalink to this headline">#</a></h2>
<p><strong>Outdoor Air Condition at Part-Load</strong></p>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="n">outdoor_air</span> <span class="o">=</span> <span class="n">HumidAir</span><span class="p">(</span><span class="n">Tdb</span><span class="o">=</span><span class="n">Q_</span><span class="p">(</span><span class="mi">77</span><span class="p">,</span> <span class="s1">&#39;degF&#39;</span><span class="p">),</span> <span class="n">W</span><span class="o">=</span><span class="n">Q_</span><span class="p">(</span><span class="mf">0.0126</span><span class="p">,</span> <span class="s1">&#39;lb / lb&#39;</span><span class="p">))</span>
</pre></div>
</div>
</div>
</div>
<p><strong>Volume Flow Rate of Outdoor Ventilation Air</strong></p>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="n">V_vent</span> <span class="o">=</span> <span class="n">Q_</span><span class="p">(</span><span class="mi">2400</span><span class="p">,</span> <span class="s1">&#39;ft ** 3 / min&#39;</span><span class="p">)</span>
</pre></div>
</div>
</div>
</div>
<p><strong>Supply Air Temperature</strong><br>
In a VAV system the supply air temperature to the zones remains constant and equal to the supply air temperature at design conditions.</p>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="n">T_supply</span> <span class="o">=</span> <span class="n">Q_</span><span class="p">(</span><span class="mi">55</span><span class="p">,</span> <span class="s1">&#39;degF&#39;</span><span class="p">)</span>
</pre></div>
</div>
</div>
</div>
<p><strong>Create VAV System</strong></p>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="n">vav_system</span> <span class="o">=</span> <span class="n">VAVSystem</span><span class="p">(</span>
    <span class="n">zones</span><span class="o">=</span><span class="p">[</span><span class="n">zone_A</span><span class="p">,</span> <span class="n">zone_B</span><span class="p">],</span>
    <span class="n">T_supply</span><span class="o">=</span><span class="n">T_supply</span><span class="p">,</span>
    <span class="n">outdoor_air</span><span class="o">=</span><span class="n">outdoor_air</span><span class="p">,</span>
    <span class="n">V_vent</span><span class="o">=</span><span class="n">V_vent</span>
<span class="p">)</span>
</pre></div>
</div>
</div>
</div>
</section>
<section id="solve-vav-system-at-part-load">
<h2>Solve VAV System at Part Load<a class="headerlink" href="#solve-vav-system-at-part-load" title="Permalink to this headline">#</a></h2>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="n">results</span> <span class="o">=</span> <span class="n">vav_system</span><span class="o">.</span><span class="n">part_load_summer</span><span class="p">(</span>
    <span class="n">supply_fan_efficiency</span><span class="o">=</span><span class="n">Q_</span><span class="p">(</span><span class="mi">60</span><span class="p">,</span> <span class="s1">&#39;pct&#39;</span><span class="p">),</span>
    <span class="n">suppy_fan_pressure</span><span class="o">=</span><span class="n">Q_</span><span class="p">(</span><span class="mf">3.0</span><span class="p">,</span> <span class="s1">&#39;inch_H2O_60F&#39;</span><span class="p">)</span>
<span class="p">)</span>
</pre></div>
</div>
</div>
</div>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="n">ja</span><span class="o">.</span><span class="n">display_list</span><span class="p">(</span>
    <span class="n">vav_system</span><span class="o">.</span><span class="n">show_results_markdown</span><span class="p">(</span>
        <span class="n">results</span><span class="p">,</span>
        <span class="n">units</span><span class="o">=</span><span class="p">{</span>
            <span class="s1">&#39;Q&#39;</span><span class="p">:</span> <span class="p">(</span><span class="s1">&#39;Btu / hr&#39;</span><span class="p">,</span> <span class="mi">0</span><span class="p">),</span>
            <span class="s1">&#39;V&#39;</span><span class="p">:</span> <span class="p">(</span><span class="s1">&#39;ft ** 3 / min&#39;</span><span class="p">,</span> <span class="mi">0</span><span class="p">),</span>
            <span class="s1">&#39;K&#39;</span><span class="p">:</span> <span class="p">(</span><span class="s1">&#39;degF&#39;</span><span class="p">,</span> <span class="mi">1</span><span class="p">)</span>
        <span class="p">}</span>
    <span class="p">)</span>
<span class="p">)</span>
</pre></div>
</div>
</div>
<div class="cell_output docutils container">
<div class="output text_html"><ul><li>cooling coil load: <b>-333331 Btu/h</b></li><li>sensible cooling coil load: <b>-239445 Btu/h</b></li><li>latent cooling coil load: <b>-93908 Btu/h</b></li><li>total reheat coil load: <b>-0 Btu/h</b></li><li>supply air volume flow rate: <b>10534 ft³/min</b></li><li>return air volume flow rate: <b>10963 ft³/min</b></li><li>system supply air temperature: <b>55.0 °F</b></li><li>system return air temperature: <b>75.0 °F</b></li></ul></div></div>
</div>
<section id="psychrometric-chart">
<h3>Psychrometric Chart<a class="headerlink" href="#psychrometric-chart" title="Permalink to this headline">#</a></h3>
<div class="cell tag_hide-input docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="n">chart</span> <span class="o">=</span> <span class="n">PsychrometricChart</span><span class="p">(</span><span class="n">fig_size</span><span class="o">=</span><span class="p">(</span><span class="mi">8</span><span class="p">,</span> <span class="mi">6</span><span class="p">))</span>
<span class="n">chart</span><span class="o">.</span><span class="n">plot_process</span><span class="p">(</span>
    <span class="s1">&#39;mixing_chamber&#39;</span><span class="p">,</span>
    <span class="n">StatePoint</span><span class="p">(</span><span class="n">vav_system</span><span class="o">.</span><span class="n">summer</span><span class="o">.</span><span class="n">outdoor_air</span><span class="o">.</span><span class="n">Tdb</span><span class="p">,</span> <span class="n">vav_system</span><span class="o">.</span><span class="n">summer</span><span class="o">.</span><span class="n">outdoor_air</span><span class="o">.</span><span class="n">W</span><span class="p">),</span>
    <span class="n">StatePoint</span><span class="p">(</span><span class="n">vav_system</span><span class="o">.</span><span class="n">summer</span><span class="o">.</span><span class="n">return_air</span><span class="o">.</span><span class="n">Tdb</span><span class="p">,</span> <span class="n">vav_system</span><span class="o">.</span><span class="n">summer</span><span class="o">.</span><span class="n">return_air</span><span class="o">.</span><span class="n">W</span><span class="p">),</span>
    <span class="n">StatePoint</span><span class="p">(</span><span class="n">vav_system</span><span class="o">.</span><span class="n">summer</span><span class="o">.</span><span class="n">mixed_air</span><span class="o">.</span><span class="n">Tdb</span><span class="p">,</span> <span class="n">vav_system</span><span class="o">.</span><span class="n">summer</span><span class="o">.</span><span class="n">mixed_air</span><span class="o">.</span><span class="n">W</span><span class="p">)</span>
<span class="p">)</span>
<span class="n">chart</span><span class="o">.</span><span class="n">plot_process</span><span class="p">(</span>
    <span class="s1">&#39;cooling coil&#39;</span><span class="p">,</span>
    <span class="n">StatePoint</span><span class="p">(</span><span class="n">vav_system</span><span class="o">.</span><span class="n">summer</span><span class="o">.</span><span class="n">mixed_air</span><span class="o">.</span><span class="n">Tdb</span><span class="p">,</span> <span class="n">vav_system</span><span class="o">.</span><span class="n">summer</span><span class="o">.</span><span class="n">mixed_air</span><span class="o">.</span><span class="n">W</span><span class="p">),</span>
    <span class="n">StatePoint</span><span class="p">(</span><span class="n">vav_system</span><span class="o">.</span><span class="n">summer</span><span class="o">.</span><span class="n">cooled_air</span><span class="o">.</span><span class="n">Tdb</span><span class="p">,</span> <span class="n">vav_system</span><span class="o">.</span><span class="n">summer</span><span class="o">.</span><span class="n">cooled_air</span><span class="o">.</span><span class="n">W</span><span class="p">)</span>
<span class="p">)</span>
<span class="c1"># chart.plot_process(</span>
<span class="c1">#     &#39;supply fan&#39;,</span>
<span class="c1">#     StatePoint(vav_system.summer.cooled_air.Tdb, vav_system.summer.cooled_air.W),</span>
<span class="c1">#     StatePoint(vav_system.summer.supply_air.Tdb, vav_system.summer.supply_air.W)</span>
<span class="c1"># )</span>
<span class="n">chart</span><span class="o">.</span><span class="n">plot_process</span><span class="p">(</span>
    <span class="s1">&#39;zones&#39;</span><span class="p">,</span>
    <span class="n">StatePoint</span><span class="p">(</span><span class="n">vav_system</span><span class="o">.</span><span class="n">summer</span><span class="o">.</span><span class="n">supply_air</span><span class="o">.</span><span class="n">Tdb</span><span class="p">,</span> <span class="n">vav_system</span><span class="o">.</span><span class="n">summer</span><span class="o">.</span><span class="n">supply_air</span><span class="o">.</span><span class="n">W</span><span class="p">),</span>
    <span class="n">StatePoint</span><span class="p">(</span><span class="n">vav_system</span><span class="o">.</span><span class="n">summer</span><span class="o">.</span><span class="n">return_air</span><span class="o">.</span><span class="n">Tdb</span><span class="p">,</span> <span class="n">vav_system</span><span class="o">.</span><span class="n">summer</span><span class="o">.</span><span class="n">return_air</span><span class="o">.</span><span class="n">W</span><span class="p">)</span>
<span class="p">)</span>
<span class="n">chart</span><span class="o">.</span><span class="n">show</span><span class="p">()</span>
</pre></div>
</div>
</div>
<div class="cell_output docutils container">
<img alt="_images/vav_multizone_analysis_29_0.png" src="_images/vav_multizone_analysis_29_0.png" />
</div>
</div>
</section>
<section id="zone-info">
<h3>Zone Info<a class="headerlink" href="#zone-info" title="Permalink to this headline">#</a></h3>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="n">ja</span><span class="o">.</span><span class="n">display_list</span><span class="p">([</span>
    <span class="sa">f</span><span class="s2">&quot;return air at </span><span class="si">{</span><span class="n">zone</span><span class="o">.</span><span class="n">name</span><span class="si">}</span><span class="s2">: &lt;b&gt;</span><span class="si">{</span><span class="n">zone</span><span class="o">.</span><span class="n">summer</span><span class="o">.</span><span class="n">return_air</span><span class="o">.</span><span class="n">Tdb</span><span class="o">.</span><span class="n">to</span><span class="p">(</span><span class="s1">&#39;degF&#39;</span><span class="p">)</span><span class="si">:</span><span class="s2">~P.1f</span><span class="si">}</span><span class="s2"> TDB, &quot;</span>
    <span class="sa">f</span><span class="s2">&quot;</span><span class="si">{</span><span class="n">zone</span><span class="o">.</span><span class="n">summer</span><span class="o">.</span><span class="n">return_air</span><span class="o">.</span><span class="n">RH</span><span class="o">.</span><span class="n">to</span><span class="p">(</span><span class="s1">&#39;pct&#39;</span><span class="p">)</span><span class="si">:</span><span class="s2">~P.0f</span><span class="si">}</span><span class="s2"> RH&lt;/b&gt;, &quot;</span>
    <span class="sa">f</span><span class="s2">&quot;supply air volume flow rate: &lt;b&gt;</span><span class="si">{</span><span class="n">zone</span><span class="o">.</span><span class="n">summer</span><span class="o">.</span><span class="n">V_supply</span><span class="o">.</span><span class="n">to</span><span class="p">(</span><span class="s1">&#39;ft ** 3 / min&#39;</span><span class="p">)</span><span class="si">:</span><span class="s2">~P.0f</span><span class="si">}</span><span class="s2">&lt;/b&gt;&quot;</span>
    <span class="k">for</span> <span class="n">zone</span> <span class="ow">in</span> <span class="n">vav_system</span><span class="o">.</span><span class="n">zones</span>
<span class="p">])</span>
</pre></div>
</div>
</div>
<div class="cell_output docutils container">
<div class="output text_html"><ul><li>return air at zone A: <b>75.0 °F TDB, 50 % RH</b>, supply air volume flow rate: <b>6431 ft³/min</b></li><li>return air at zone B: <b>75.0 °F TDB, 50 % RH</b>, supply air volume flow rate: <b>4102 ft³/min</b></li></ul></div></div>
</div>
</section>
</section>
</section>

    <script type="text/x-thebe-config">
    {
        requestKernel: true,
        binderOptions: {
            repo: "binder-examples/jupyter-stacks-datascience",
            ref: "master",
        },
        codeMirrorConfig: {
            theme: "abcdef",
            mode: "python"
        },
        kernelOptions: {
            kernelName: "python3",
            path: "./."
        },
        predefinedOutput: true
    }
    </script>
    <script>kernelName = 'python3'</script>

              </div>
              
            </main>
            <footer class="footer-article noprint">
                
    <!-- Previous / next buttons -->
<div class='prev-next-area'>
    <a class='left-prev' id="prev-link" href="vav_multizone_design_p2.html" title="previous page">
        <i class="fas fa-angle-left"></i>
        <div class="prev-next-info">
            <p class="prev-next-subtitle">previous</p>
            <p class="prev-next-title">Design of a Multi-Zone VAV System (the Shorter Way)</p>
        </div>
    </a>
</div>
            </footer>
        </div>
    </div>
    <div class="footer-content row">
        <footer class="col footer"><p>
  
    By Tom Christiaens<br/>
  
      &copy; Copyright 2022.<br/>
</p>
        </footer>
    </div>
    
</div>


      </div>
    </div>
  
  <!-- Scripts loaded after <body> so the DOM is not blocked -->
  <script src="_static/scripts/pydata-sphinx-theme.js?digest=1999514e3f237ded88cf"></script>


  </body>
</html>